# EPCI 變電所 CBOM 模式

> 基於 Formosa 6 ONS EPCI 專案實績（NT$285M，12 版迭代）

---

## 1. 子系統分解（15 子系統標準）

大型變電所 EPCI 案的 G1（項目）應依以下 15 子系統分解，確保無遺漏：

| # | 子系統 | 涵蓋品項 | 典型佔比 |
|---|--------|---------|---------|
| 1 | SCADA 主站系統 | SCADA Server、Engineering WS、Historian、NTP | 8-12% |
| 2 | HMI 工作站 | 操作員 HMI、大型顯示器、KVM | 3-5% |
| 3 | 通訊網路（PRP 骨幹） | PRP Switch LAN-A/B、光纖收發器 | 10-15% |
| 4 | 通訊網路（Bay Level） | Bay Switch、RedBox | 5-8% |
| 5 | RTU/Gateway | RTU、Protocol Gateway、IO Module | 8-12% |
| 6 | 保護電驛介面 | IED 通訊介面卡、GOOSE 光纖 | 3-5% |
| 7 | 資安設備 | Firewall、IDS/IPS、Data Diode、SIEM | 8-12% |
| 8 | 資安軟體 | EDR、漏洞掃描、OT 監控 | 3-5% |
| 9 | 時間同步 | GPS Clock、PTP Grandmaster、NTP Server | 2-3% |
| 10 | UPS/電源 | UPS（含電池）、PDU、DC 電源 | 3-5% |
| 11 | 機櫃與被動元件 | 19" Rack、Patch Panel、線材、標籤 | 3-5% |
| 12 | 遠端存取 | Jump Server、VPN 設備、Modem | 2-3% |
| 13 | 環境監控 | 溫濕度感測、門禁、CCTV（如含） | 2-4% |
| 14 | ISP/通訊線路 | 光纖月租、4G/5G 備援 | 1-3% |
| 15 | 備品 | 關鍵備品（Switch、SFP、電源模組） | 2-3% |

**G1 佔比參考**：大型 EPCI 案 G1 約佔總成本 55-60%。

---

## 2. 多站點拆分原則

當 EPCI 案涉及多個站點（如 ONS + OnSWST）時：

| 原則 | 說明 |
|------|------|
| **獨立 CBOM 行** | 每站點的共用設備獨立列行，不合併（如各站各有 FortiGate） |
| **共用 vs 專屬標示** | 備註欄標註 `[ONS]` / `[OnSWST]` / `[共用]` |
| **站間連結** | 站間光纖 trunk、微波備援獨立為子系統 14 |
| **數量計算** | 總數 = Σ(各站數量)，非直接 ×n（各站配置可能不同） |

---

## 3. PRP 三倍化精算

變電所 PRP（Parallel Redundancy Protocol）架構使網路交換機數量大幅增加。精算四步驟：

### Step 1: 盤點 PRP 涵蓋設備
列出所有需 PRP 連接的設備（SCADA、HMI、RTU、IED 等）。

### Step 2: 計算每層交換機需求

| 層級 | 計算邏輯 | 範例（6 饋線站） |
|------|---------|----------------|
| L3 Station Bus | 設備數 ÷ port/switch × 2 (LAN-A + B) | 2 × 2 = 4 台 |
| L2 Bay Level | 每 Bay 1-2 台 × Bay 數 × 2 (LAN-A + B) | 6 × 2 × 2 = 24 台 |
| L1 RedBox | 每非 PRP 原生設備 1 台 | 依設備數 |
| 備援/Uplink | 層間 uplink switch | 2-4 台 |

### Step 3: 加入 RedBox
非 PRP 原生設備（舊型 IED、Meter）需 RedBox 轉換，每台設備 1 個 RedBox。

### Step 4: 驗證 Port Budget
每台交換機的實際使用 port 數不超過 80%（預留擴充）。

**F6 實績**：初估 15 台交換機 → 精算後 27 台（+80%）。PRP 是最常低估的子系統。

---

## 4. 版本控制與底層清帳

### 4.1 雙軌版本控制

| 軌道 | 用途 | 版本格式 |
|------|------|---------|
| **工作版** | 迭代修正中 | v0.1, v0.2, ..., v0.n |
| **發布版** | 經審查定版 | v1.0, v1.1 |

v0.x → v1.0 的條件：通過 §9 完整性檢查 + 底層清帳。

### 4.2 底層清帳（Python 驗證）

每次重大版本前，必須執行底層清帳：

```
驗證步驟：
1. 逐 Group 加總 Total Cost，與 Excel 公式結果比對
2. 檢查是否有手動填入的小計（應為公式）
3. 驗證品項數量是否與架構文件一致
4. 跨版本 diff：比對 v(n) vs v(n-1) 的每行變動
```

**F6 實績**：v0.8→v0.9 底層清帳發現 ~NT$20M 差異（公式錯誤+遺漏品項）。

---

## 5. 交叉驗證

### 5.1 報價單比對
收到供應商正式報價後，與 CBOM 逐項比對：

| 檢查項 | 方法 |
|--------|------|
| 品項一致 | 報價單品項 vs CBOM 品項 1:1 對應 |
| 單價差異 | `|報價 - CBOM| / CBOM > 15%` → 標記為異常 |
| 數量一致 | 報價數量 = CBOM 數量 |
| 遺漏品項 | 報價有但 CBOM 沒有 → 新增至 CBOM |

### 5.2 Scope Boundary Audit
確認 CBOM 涵蓋範圍與合約 Scope 一致：

| 維度 | 驗證方式 |
|------|---------|
| In-scope 品項 | 每個合約要求的功能都有對應 CBOM 行 |
| Out-of-scope | 明確標記「不含於我方供貨」的品項不在 CBOM 中 |
| 界面品項 | 業主提供 vs 我方提供的設備邊界清晰 |

---

## 6. openpyxl 實戰陷阱

大型 CBOM（90+ 行）操作 Excel 時的常見問題：

| 陷阱 | 說明 | 解法 |
|------|------|------|
| insert_rows 不繼承格式 | 新插入行的字型/對齊/填色為空 | 每行逐欄手動設定格式（見 SKILL.md §8.3） |
| 結構化表格範圍失效 | insert_rows 後 `表格_BOM` 的 ref 未更新 | save 前呼叫 `fix_table_range()`（見 SKILL.md §8.4.1） |
| ArrayFormula 被覆蓋 | 插入行時可能破壞既有 ArrayFormula | 插入位置避開分析 sheet 的公式區域 |
| 合併儲存格偏移 | insert_rows 會打亂合併儲存格的 row index | 由下往上插入（見 SKILL.md §8.4） |
| number_format 遺失 | 新行的金額欄沒有 `"NT$"#,##0` 格式 | 格式設定必須包含貨幣前綴 |
| 大型 CBOM 記憶體 | 90+ 行 + 多 sheet 可能導致記憶體不足 | 使用 `write_only` 模式或分批處理 |

---

## 7. 案型規模參考（EPCI 級）

| 案型 | 設備數 | 總工時 | 總金額 (TWD) | G1 佔比 |
|------|--------|--------|-------------|---------|
| 小型站（無 PRP） | < 50 | 100-200 天 | 30-80M | 50-55% |
| 中型站（部分 PRP） | 50-150 | 200-400 天 | 80-200M | 55-58% |
| 大型站（全 PRP） | 150+ | 400+ 天 | 200M+ | 58-62% |

**F6 參考**：92+ 品項、NT$285M、G1 佔 58.5%。
